<!DOCTYPE html>
<html lang="hu">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>174. oldal: 61 Légtechnika (Ventilátorok 2)</title>
    <style>
        body { font-family: Arial, sans-serif; margin: 20px; background-color: #f4f4f9; color: #333; }
        h1 { color: #004b87; }
        .table-container { overflow-x: auto; background: white; padding: 20px; border-radius: 8px; box-shadow: 0 0 10px rgba(0,0,0,0.1); }
        table { width: 100%; border-collapse: collapse; margin-top: 20px; }
        th, td { padding: 10px; text-align: right; border-bottom: 1px solid #ddd; }
        th:first-child, td:first-child { text-align: left; }
        th { background-color: #004b87; color: white; position: sticky; top: 0; }
        tr:hover { background-color: #f1f1f1; }
        .back-link { display: inline-block; margin-bottom: 20px; text-decoration: none; color: #0066cc; font-weight: bold; }
    </style>
</head>
<body>
    <a href="index.html" class="back-link">← Vissza az Indexhez</a>
    <h1>174. oldal: 61 Légtechnika (Ventilátorok 2)</h1>
    <div class="table-container">
        <table class="dataframe table table-striped table-bordered">
  <thead>
    <tr style="text-align: right;">
      <th>Tétel</th>
      <th>Menny.</th>
      <th>Egys.</th>
      <th>Anyag e.ár (net HUF)</th>
      <th>Díj e.ár (net HUF)</th>
      <th>Anyag összesen (net HUF)</th>
      <th>Díj összesen (net HUF)</th>
      <th>Anyag+Díj összesen (net HUF)</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>61-20-13 LWC9 - Vel=650 m3/h; dp=400 Pa; Típus: Trox RS 250L EC</td>
      <td>1,0</td>
      <td>db</td>
      <td>296 680</td>
      <td>29 166</td>
      <td>296 680</td>
      <td>29 166</td>
      <td>325 846</td>
    </tr>
    <tr>
      <td>61-20-14 LHET1-2 KI - Vel=2950 m3/h; dp=400 Pa; Típus: Trox BVAXN 12/56/355 M-D</td>
      <td>1,0</td>
      <td>db</td>
      <td>2 218 826</td>
      <td>155 548</td>
      <td>2 218 826</td>
      <td>155 548</td>
      <td>2 374 374</td>
    </tr>
    <tr>
      <td>61-20-15 LHET2-2 KI - Vel=2950 m3/h; dp=400 Pa; Típus: Trox BVAXN 12/56/355 M-D</td>
      <td>1,0</td>
      <td>db</td>
      <td>2 218 826</td>
      <td>155 548</td>
      <td>2 218 826</td>
      <td>155 548</td>
      <td>2 374 374</td>
    </tr>
    <tr>
      <td>61-20-16 LÁTF-1 - Vbe=45500 m3/h; dp=600 Pa; Típus: Trox AXO 9/1000 M-D</td>
      <td>1,0</td>
      <td>db</td>
      <td>9 027 733</td>
      <td>427 757</td>
      <td>9 027 733</td>
      <td>427 757</td>
      <td>9 455 490</td>
    </tr>
    <tr>
      <td>61-20-17 LÁTF-3 - Vbe=45500 m3/h; dp=600 Pa; Típus: Trox AXO 9/1000 M-D</td>
      <td>1,0</td>
      <td>db</td>
      <td>9 027 733</td>
      <td>427 757</td>
      <td>9 027 733</td>
      <td>427 757</td>
      <td>9 455 490</td>
    </tr>
    <tr>
      <td>61-20-18 LHET1-1 BE - Vbe=2950 m3/h; dp=400 Pa; Típus: Trox BVAXN 12/56/355 M-D</td>
      <td>1,0</td>
      <td>db</td>
      <td>2 163 941</td>
      <td>155 548</td>
      <td>2 163 941</td>
      <td>155 548</td>
      <td>2 319 488</td>
    </tr>
    <tr>
      <td>61-20-19 LHET2-1 BE - Vbe=2950 m3/h; dp=400 Pa; Típus: Trox BVAXN 12/56/355 M-D</td>
      <td>1,0</td>
      <td>db</td>
      <td>2 163 941</td>
      <td>155 548</td>
      <td>2 163 941</td>
      <td>155 548</td>
      <td>2 319 488</td>
    </tr>
    <tr>
      <td>61-20-20 Lépcsőházi túlnyomás levezető kupola - Típus: Eichelberger DEK-V1200-1100-LK6 1500-1500</td>
      <td>2,0</td>
      <td>db</td>
      <td>7 898 920</td>
      <td>444 314</td>
      <td>15 797 839</td>
      <td>888 629</td>
      <td>16 686 468</td>
    </tr>
    <tr>
      <td>61-20-21 LHTNY-1-1 - Vbe=25900 m3/h; dp=600 Pa; Típus: TROX AXN-KSE 12/56/710 M-D</td>
      <td>1,0</td>
      <td>db</td>
      <td>4 319 254</td>
      <td>291 652</td>
      <td>4 319 254</td>
      <td>291 652</td>
      <td>4 610 906</td>
    </tr>
    <tr>
      <td>61-20-22 LHTNY-1-2 - Vbe=25900 m3/h; dp=600 Pa; Típus: TROX AXN-KSE 12/56/710 M-D</td>
      <td>1,0</td>
      <td>db</td>
      <td>4 319 254</td>
      <td>291 652</td>
      <td>4 319 254</td>
      <td>291 652</td>
      <td>4 610 906</td>
    </tr>
    <tr>
      <td>61-20-23 LHTNY-2-1 - Vbe=30050 m3/h; dp=600 Pa; Típus: TROX AXN-KSE 12/56/800 M-D</td>
      <td>1,0</td>
      <td>db</td>
      <td>5 329 538</td>
      <td>349 982</td>
      <td>5 329 538</td>
      <td>349 982</td>
      <td>5 679 521</td>
    </tr>
    <tr>
      <td>61-20-24 LHTNY-2-2 - Vbe=30050 m3/h; dp=600 Pa; Típus: TROX AXN-KSE 12/56/800 M-D</td>
      <td>1,0</td>
      <td>db</td>
      <td>5 329 538</td>
      <td>349 982</td>
      <td>5 329 538</td>
      <td>349 982</td>
      <td>5 679 521</td>
    </tr>
    <tr>
      <td>61-20-25 LÁTF-2 - Vbe=50000 m3/h; dp=600 Pa; Vel=54000 m3/h; dp=600 Pa; Típus: Trox BVAXR 9/27/1250 M-D</td>
      <td>1,0</td>
      <td>db</td>
      <td>13 289 804</td>
      <td>505 531</td>
      <td>13 289 804</td>
      <td>505 531</td>
      <td>13 795 335</td>
    </tr>
  </tbody>
</table>
    </div>
<div class="original-images" style="margin-top: 50px; border-top: 2px solid #eee; padding-top: 20px;"><h2>Eredeti oldal képe</h2><div style="margin-bottom: 20px;"><img src="../images/page_174.png" alt="Oldal 174" style="max-width: 100%; border: 1px solid #ccc; box-shadow: 0 0 10px rgba(0,0,0,0.1);"></div></div>
</body>
</html>